{"rule": {"rule_id": "R_471", "source": "NERC/WECC disturbance report", "entity": "Generator", "condition": "voltage_pu < 0.9 OR voltage_pu > 1.1", "action": "DISCONNECT", "severity": "high", "explanation": "Inverters are configured to momentarily cease current injection when voltages fall outside the 0.9\u20131.1 pu continuous operating range."}, "chunk": "1547 to ensure alignment in performance across transmission, sub-transmission, and\ndistribution-connected resources.\nKey Findings from the Disturbance Analyses\nThe key findings from the Blue Cut Fire and Canyon 2 Fire disturbance analyses are briefly described here for\nreference. More information can be obtained in the relevant disturbance analysis reports and NERC Alerts.6\nBlue Cut Fire Disturbance\nOn August 16, 2016, the Blue Cut Fire caused a 500 kV line fault that cleared normally (less than 3 cycles) that\nresulted in the widespread loss of 1,178 MW of solar PV generation. This event was the primary focus of the\nNERC/WECC joint task force, which was formed prior to the NERC IRPTF. The task force published a disturbance\nreport7 that identified the following key findings:\n\u2022 Inverters were tripping erroneously on instantaneous frequency measurements\n\u2022 The majority of inverters are configured to momentary cease injection of current for voltages outside the\ncontinuous operating range around 0.9\u20131.1 pu\nCanyon 2 Fire Disturbance\nOn October 9, 2017, the Canyon 2 Fire caused two transmission system faults east of Los Angeles. The first fault\nwas a normally cleared phase-to-phase fault o"}
{"rule": {"rule_id": "R_472", "source": "NERC and WECC Disturbance Report, Canyon 2 Fire", "entity": "ProtectionDevice", "condition": "voltage_pu > 1.2", "action": "DISCONNECT", "severity": "high", "explanation": "Inverters are set to trip if instantaneous voltage exceeds 1.2 pu to prevent equipment damage using unfiltered measurements."}, "chunk": "ound 0.9\u20131.1 pu\nCanyon 2 Fire Disturbance\nOn October 9, 2017, the Canyon 2 Fire caused two transmission system faults east of Los Angeles. The first fault\nwas a normally cleared phase-to-phase fault on a 220 kV transmission line that occurred at 12:12:16 PST, and the\nsecond fault was a normally cleared phase-to-phase fault on a 500 kV transmission line that occurred at 12:14:30\nPST. Both faults resulted in the reduction of solar PV generation across a wide region of the SCE footprint. NERC\nand WECC published a disturbance report that identified the following key findings:8\n\u2022 The erroneous tripping on calculated frequency issues appeared to be mitigated\n\u2022 Inverters continued to use momentary cessation as a form of ride-through\n\u2022 Plant-level controller ramp rates were interacting with the recovery from momentary cessation\n\u2022 Many inverter protective controls were set solely based on the PRC-024-2 voltage curve, rather than\nactual equipment limitations\n\u2022 Many inverter protective controls were set to trip for instantaneous voltage over 1.2 pu, using an\nunfiltered measurement\n\u2022 One inverter manufacturer reported phase lock loop (PLL) synchronization issues\n\u2022 One inverter manufacturer rep"}
{"rule": {"rule_id": "R_473", "source": "Grid Documentation", "entity": "Grid", "condition": "voltage_pu < 0.3 OR voltage_pu < 0.4", "action": "RESPOND_WITHIN_2S", "severity": "critical", "explanation": "Momentary cessation is required for very low voltages to prevent overvoltages and instability during fault clearing."}, "chunk": "to use momentary cessation in some form. For example, there may be systems where\ncurrent injection during the fault period results in unacceptable overvoltages during fault clearing. Other systems\nmay be connected in extremely weak regions, and struggle to maintain tight control over real and reactive currents\nin periods immediately following fault clearing, resulting in the need to actively limit or even eliminate current\ninjection until control can be restored. In most of these cases, momentary cessation would only be needed for\nvery low voltages (e.g., less than 0.3\u20130.4 pu), resulting in the momentary cessation being restricted to a relatively\nsmall electrical region. Additionally, any momentary cessation used for special purposes such as these should not\nbe extended (current injection delayed) further than necessary for grid recovery.\nThe TP and PC should approve the use of momentary cessation on a case-by-case basis based on local system\nreliability needs. Electromagnetic transient (EMT) studies should be used to confirm that momentary cessation is\nnecessary and that any instability cannot be mitigated by controls tuning, determined by the TP and PC. This can\nbe confirmed dur"}
{"rule": {"rule_id": "R_474", "source": "Text provided", "entity": "Generator", "condition": "voltage_pu < 0.9", "action": "OTHER", "severity": "high", "explanation": "When voltage drops below 0.9 pu, control logic freezes to prevent controller windup and inverters enter cessation or ride-through mode."}, "chunk": "entary cessation\nshould restore current injection to precontingency levels as\nquickly as possible18 following momentary cessation. Active Key Takeaway\ncurrent injection upon restoration from momentary Ramp rate limits that are typically set by the\ncessation should not be restricted by a plant-level controller. BA to ensure reliable balance of generation\nand load during normal operation should not\nWhen voltage at the plant-level controller falls below the be imposed by the plant-level controller or\ncontinuous operating range (e.g., 0.9 pu), control logic any other inverter controls during recovery of\nfreezes sending commands to individual inverters to avoid current injection following momentary\ncontroller windup. The inverters either enter momentary cessation (if used as an equipment limitation).\ncessation or a ride-through mode where the individual\ninverters take over control rather than the plant-level controller. Once voltage recovers to within the continuous\noperating range, the inverters start responding to the centralized plant-level controller commands once again,\nand the ramp rate is then determined by the plant controller. If the inverter has not yet returned to its\npredist"}
{"rule": {"rule_id": "R_475", "source": "Text provided", "entity": "Generator", "condition": "voltage_pu >= 0.9", "action": "RESPOND_WITHIN_2S", "severity": "medium", "explanation": "Once voltage recovers to within the continuous operating range, inverters resume responding to plant-level controller commands."}, "chunk": "entary cessation\nshould restore current injection to precontingency levels as\nquickly as possible18 following momentary cessation. Active Key Takeaway\ncurrent injection upon restoration from momentary Ramp rate limits that are typically set by the\ncessation should not be restricted by a plant-level controller. BA to ensure reliable balance of generation\nand load during normal operation should not\nWhen voltage at the plant-level controller falls below the be imposed by the plant-level controller or\ncontinuous operating range (e.g., 0.9 pu), control logic any other inverter controls during recovery of\nfreezes sending commands to individual inverters to avoid current injection following momentary\ncontroller windup. The inverters either enter momentary cessation (if used as an equipment limitation).\ncessation or a ride-through mode where the individual\ninverters take over control rather than the plant-level controller. Once voltage recovers to within the continuous\noperating range, the inverters start responding to the centralized plant-level controller commands once again,\nand the ramp rate is then determined by the plant controller. If the inverter has not yet returned to its\npredist"}
{"rule": {"rule_id": "R_476", "source": "Text provided", "entity": "Generator", "condition": "voltage_pu >= 0.9", "action": "OTHER", "severity": "medium", "explanation": "After voltage recovery, active current injection should not be restricted by the plant-level controller during restoration."}, "chunk": "entary cessation\nshould restore current injection to precontingency levels as\nquickly as possible18 following momentary cessation. Active Key Takeaway\ncurrent injection upon restoration from momentary Ramp rate limits that are typically set by the\ncessation should not be restricted by a plant-level controller. BA to ensure reliable balance of generation\nand load during normal operation should not\nWhen voltage at the plant-level controller falls below the be imposed by the plant-level controller or\ncontinuous operating range (e.g., 0.9 pu), control logic any other inverter controls during recovery of\nfreezes sending commands to individual inverters to avoid current injection following momentary\ncontroller windup. The inverters either enter momentary cessation (if used as an equipment limitation).\ncessation or a ride-through mode where the individual\ninverters take over control rather than the plant-level controller. Once voltage recovers to within the continuous\noperating range, the inverters start responding to the centralized plant-level controller commands once again,\nand the ramp rate is then determined by the plant controller. If the inverter has not yet returned to its\npredist"}
{"rule": {"rule_id": "R_477", "source": "NERC | Inverter-Based", "entity": "Generator", "condition": "ramp_rate > max_allowed_ramp_rate", "action": "BLOCK", "severity": "high", "explanation": "BAs specify ramp rate limits to prevent excessive power output changes during normal operation."}, "chunk": "a\ndefault value far from the operating value, control software changes are most likely needed to mitigate\ninteractions.\nFigure 1.5 shows the response of six large power plants during the Canyon 2 Fire disturbance and shows that\nplant-level controllers impeded the recovery of active power by the inverters. This is not the desired operation of\n17 Ramp rates are used by BAs to aid in the balance of generation and demand to control grid frequency and BA area control error (ACE).\nBAs may specify ramp rate limits for generating resources to ensure the plant does not change power output too quickly during normal\noperation (not during transient events). Ramp rate limits are typically implemented at the plant-level controller, although may be\nimplemented at the inverter-level, to ensure overall plant active power output meets BA ramping requirements. This controller is relatively\nslow, operating around 10 times per second or slower.\n18 As mentioned above, the recovery of active current injection may be altered by the TP or PC based on reliability studies. However, there\nshould be no unintended interaction between plant-level controller and inverter controls regardless.\nNERC | Inverter-Based"}
{"rule": {"rule_id": "R_478", "source": "NERC | Inverter-Based", "entity": "ProtectionDevice", "condition": "controller_frequency > 10 Hz", "action": "ALERT", "severity": "medium", "explanation": "Plant-level controllers must operate at 10 Hz or slower to avoid destabilizing grid frequency."}, "chunk": "a\ndefault value far from the operating value, control software changes are most likely needed to mitigate\ninteractions.\nFigure 1.5 shows the response of six large power plants during the Canyon 2 Fire disturbance and shows that\nplant-level controllers impeded the recovery of active power by the inverters. This is not the desired operation of\n17 Ramp rates are used by BAs to aid in the balance of generation and demand to control grid frequency and BA area control error (ACE).\nBAs may specify ramp rate limits for generating resources to ensure the plant does not change power output too quickly during normal\noperation (not during transient events). Ramp rate limits are typically implemented at the plant-level controller, although may be\nimplemented at the inverter-level, to ensure overall plant active power output meets BA ramping requirements. This controller is relatively\nslow, operating around 10 times per second or slower.\n18 As mentioned above, the recovery of active current injection may be altered by the TP or PC based on reliability studies. However, there\nshould be no unintended interaction between plant-level controller and inverter controls regardless.\nNERC | Inverter-Based"}
{"rule": {"rule_id": "R_479", "source": "NERC | Inverter-Based", "entity": "Grid", "condition": "interaction_between_controller_and_inverter", "action": "BLOCK", "severity": "critical", "explanation": "Unintended interactions between plant-level controllers and inverters must be prevented to ensure reliable recovery of active power."}, "chunk": "a\ndefault value far from the operating value, control software changes are most likely needed to mitigate\ninteractions.\nFigure 1.5 shows the response of six large power plants during the Canyon 2 Fire disturbance and shows that\nplant-level controllers impeded the recovery of active power by the inverters. This is not the desired operation of\n17 Ramp rates are used by BAs to aid in the balance of generation and demand to control grid frequency and BA area control error (ACE).\nBAs may specify ramp rate limits for generating resources to ensure the plant does not change power output too quickly during normal\noperation (not during transient events). Ramp rate limits are typically implemented at the plant-level controller, although may be\nimplemented at the inverter-level, to ensure overall plant active power output meets BA ramping requirements. This controller is relatively\nslow, operating around 10 times per second or slower.\n18 As mentioned above, the recovery of active current injection may be altered by the TP or PC based on reliability studies. However, there\nshould be no unintended interaction between plant-level controller and inverter controls regardless.\nNERC | Inverter-Based"}
{"rule": {"rule_id": "R_480", "source": "FERC Order No. 842", "entity": "Generator", "condition": "frequency_hz < 57 OR frequency_hz > 63", "action": "OTHER", "severity": "critical", "explanation": "Frequency deviations beyond 57-63 Hz may cause equipment limitations requiring under- or over-frequency tripping."}, "chunk": "ac filtering may be affected and the ac transformer may\nInverter-based resources should ensure\nbe susceptible to saturation if the frequency deviates from the\nthat the frequency measurement and\ndesigned nominal value. Other transformers supplying power to\nprotection settings are set such that these\nthe internal inverter loads and external auxiliary loads, as well as\nresources are able to ride through and\nother control components at the facility, may also be a limiting\nnot trip for phase jumps or other grid\ndesign specification for frequency ride-through. Inverter\ndisturbances where calculated frequency\nmanufacturers have stated that existing resources have been\nis affected but grid frequency is within the\ndesigned to existing standards and equipment specifications.\nride-through curves of PRC-024-2.\nTherefore, there may be equipment limitations based on design\ncriteria20 that require under- or over-frequency tripping. Moving\nforward for new inverter-based resources, inverter manufacturers have stated that the frequency ride-through\nranges can be widened (e.g., to 57-63 Hz or wider for North America).\nFERC Order No. 842\nFERC Order No. 84221 amended the Commission\u2019s pro forma Large G"}
{"rule": {"rule_id": "R_481", "source": "PRC-024-2", "entity": "Generator", "condition": "frequency_hz < 57 OR frequency_hz > 63", "action": "BLOCK", "severity": "high", "explanation": "Inverter-based resources must ride through frequency deviations within PRC-024-2 curves to avoid unnecessary tripping."}, "chunk": "ac filtering may be affected and the ac transformer may\nInverter-based resources should ensure\nbe susceptible to saturation if the frequency deviates from the\nthat the frequency measurement and\ndesigned nominal value. Other transformers supplying power to\nprotection settings are set such that these\nthe internal inverter loads and external auxiliary loads, as well as\nresources are able to ride through and\nother control components at the facility, may also be a limiting\nnot trip for phase jumps or other grid\ndesign specification for frequency ride-through. Inverter\ndisturbances where calculated frequency\nmanufacturers have stated that existing resources have been\nis affected but grid frequency is within the\ndesigned to existing standards and equipment specifications.\nride-through curves of PRC-024-2.\nTherefore, there may be equipment limitations based on design\ncriteria20 that require under- or over-frequency tripping. Moving\nforward for new inverter-based resources, inverter manufacturers have stated that the frequency ride-through\nranges can be widened (e.g., to 57-63 Hz or wider for North America).\nFERC Order No. 842\nFERC Order No. 84221 amended the Commission\u2019s pro forma Large G"}
{"rule": {"rule_id": "R_482", "source": "Text provided", "entity": "Generator", "condition": "droop_pct == 5", "action": "OTHER", "severity": "medium", "explanation": "The active power-frequency control system must have a default droop characteristic of five percent."}, "chunk": "ured to respond to an overfrequency event by reducing\noutput based on their control settings.\nFor BPS-connected resources, active power-frequency control can be implemented at either the inverter-level25\nor at the plant-level. This is based on the design of the plant and the selection and coordination of inverters. Either\nphilosophy should provide adequate active power-frequency control at the POM that meets the needs of the BPS.\nThe primary frequency response control algorithm of the inverter-based resource (plant) should meet the\nfollowing performance aspects. Figure 2.1 illustrates a droop characteristic with nonstep deadband.\n\u2022 Droop: The active power-frequency control system should have an adjustable proportional droop26\ncharacteristic with a default value of five percent. The droop response should include the capability to\nrespond in both the upward (underfrequency) and downward (overfrequency) directions. Frequency\ndroop should be based on the difference between maximum nameplate active power output (P ) and\nmax\nzero output (P ) such that the droop line is always constant for a resource. The reference set point value\nmin\nfor power output is based on the current generating le"}
{"rule": {"rule_id": "R_483", "source": "FERC Order 36", "entity": "Generator", "condition": "power_factor_pu >= -0.95 AND power_factor_pu <= 0.95", "action": "BLOCK", "severity": "high", "explanation": "Nonsynchronous generators must maintain a power factor within \u00b10.95 to ensure stable grid operation and prevent instability."}, "chunk": "provide reactive power by revising the pro forma Large Generator\nInterconnection Agreement (LGIA), Appendix G of the LGIA, and the pro forma Small Generator Interconnection\nAgreement (SGIA). FERC found that, due to technological advancements, the cost of providing reactive power no\nlonger creates an obstacle to wind power development, and this decline in cost resulted in the exemptions being\n\u201cunjust, unreasonable, and unduly discriminatory and preferential.\u201d FERC addressed the following items in its\nOrder:36\n\u2022 Power Factor Range: All newly interconnecting nonsynchronous generators must \u201cmaintain a composite\npower delivery at continuous rated power output at the high-side of the generator substation\u2026 [and]\u2026\nmust provide dynamic reactive power within the power factor range of 0.95 leading to 0.95 lagging, unless\nthe transmission provider has established a different power factor range that applies to all\nnonsynchronous generators in the transmission provider\u2019s control area on a comparable basis.\u201d\n\u2022 Point of Measurement (POM): All newly interconnecting nonsynchronous generators are required to\nprovide reactive power within the power factor range at the point of Measurement (POM), or \u201c"}
{"rule": {"rule_id": "R_484", "source": "FERC", "entity": "Generator", "condition": "power_factor_pu >= -0.95 AND power_factor_pu <= 0.95", "action": "BLOCK", "severity": "critical", "explanation": "Generators must maintain power factor within 0.95 leading to lagging at the POM to ensure grid stability."}, "chunk": "e basis.\u201d\n\u2022 Point of Measurement (POM): All newly interconnecting nonsynchronous generators are required to\nprovide reactive power within the power factor range at the point of Measurement (POM), or \u201chigh-side\nof the generator substation.\u201d37 See Figure 3.2 for an illustration of the POM.\n\u2022 Dynamic Reactive Power Capability: Dynamic reactive power can be achieved by \u201csystems using a\ncombination of dynamic capability from the inverters plus static reactive power devices to make up for\nlosses.\u201d The static reactive power devices should only be used to make up for losses that occur between\nthe inverters and the POM that would otherwise cause the overall nonsynchronous resource to not meet\nthe 0.95 leading to 0.95 lagging power factor requirement. However, the dynamic reactive capability of\nthe inverters should be utilized to the greatest possible extent.\n\u2022 Real Power Output Threshold: All newly interconnecting nonsynchronous generators should be able to\nmaintain the 0.95 leading to 0.95 lagging power factor requirement at all active power outputs down to\n0 MW. FERC provided an example of a 100 MW generator required to provide 33 MVAR at 100 MW output\nand 3.3 MVAR at 10 MW output. This e"}
{"rule": {"rule_id": "R_485", "source": "FERC", "entity": "Generator", "condition": "reactive_power_mvar >= 0.33 * active_power_mw", "action": "BLOCK", "severity": "high", "explanation": "Generators must provide reactive power proportional to active power output (33% of active power) to maintain power factor requirements at all output levels."}, "chunk": "e basis.\u201d\n\u2022 Point of Measurement (POM): All newly interconnecting nonsynchronous generators are required to\nprovide reactive power within the power factor range at the point of Measurement (POM), or \u201chigh-side\nof the generator substation.\u201d37 See Figure 3.2 for an illustration of the POM.\n\u2022 Dynamic Reactive Power Capability: Dynamic reactive power can be achieved by \u201csystems using a\ncombination of dynamic capability from the inverters plus static reactive power devices to make up for\nlosses.\u201d The static reactive power devices should only be used to make up for losses that occur between\nthe inverters and the POM that would otherwise cause the overall nonsynchronous resource to not meet\nthe 0.95 leading to 0.95 lagging power factor requirement. However, the dynamic reactive capability of\nthe inverters should be utilized to the greatest possible extent.\n\u2022 Real Power Output Threshold: All newly interconnecting nonsynchronous generators should be able to\nmaintain the 0.95 leading to 0.95 lagging power factor requirement at all active power outputs down to\n0 MW. FERC provided an example of a 100 MW generator required to provide 33 MVAR at 100 MW output\nand 3.3 MVAR at 10 MW output. This e"}
{"rule": {"rule_id": "R_486", "source": "Steady-State Reactive Power Control and Droop, Table 3.1", "entity": "Generator", "condition": "reaction_time_ms >= 500", "action": "ALERT", "severity": "high", "explanation": "Inverter-based resources must respond to voltage changes within 500 ms to maintain voltage stability during small disturbances."}, "chunk": "in the \u201cSteady-State Reactive Power Control and Droop\u201d section above. The overall response of the plant\nshould have response times and characteristics to support BPS voltage schedules, postcontingency voltage\nrecovery,45 and voltage stability. Inverter-based resource should be flexible and have the capability to adjust\ncontrol settings and tuning based on changing grid conditions. As the generating resource mix becomes more\ndominated by inverter-based resources, resources will need to provide fast automatic voltage control to support\nvoltage even for small disturbances. Inverter-based resources should have the capability to meet or exceed the\nperformance characteristics shown in Table 3.1.46 These characteristics are specified for the response of reactive\npower of the overall closed-loop response of the inverter-based resource (plant). Refer to Figure F.1 in Appendix\nF for an illustration of these recommendations.\nTable 3.1: Small Disturbance Reactive Power-Voltage Performance\nParameter Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive"}
{"rule": {"rule_id": "R_487", "source": "Performance Target for Inverter-Based Resource", "entity": "Generator", "condition": "reaction_time_ms < 500", "action": "BLOCK", "severity": "critical", "explanation": "Reactive power response to POM voltage changes must occur within 500 ms to avoid intentional delays."}, "chunk": "er Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change47\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by 90 < 1\u201330 sec**\npercent of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5 percent***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enabled, any local requirements, and system strength (response\nshould be stable for the lowest possible grid strength). Response time may be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n45 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once voltage has recovered\nto within the normal operating range"}
{"rule": {"rule_id": "R_488", "source": "Performance Target for Inverter-Based Resource", "entity": "Generator", "condition": "rise_time_sec BETWEEN 1 AND 30", "action": "ALERT", "severity": "medium", "explanation": "Reactive power response time to control signal changes must stay within 1\u201330 seconds depending on grid strength and local requirements."}, "chunk": "er Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change47\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by 90 < 1\u201330 sec**\npercent of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5 percent***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enabled, any local requirements, and system strength (response\nshould be stable for the lowest possible grid strength). Response time may be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n45 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once voltage has recovered\nto within the normal operating range"}
{"rule": {"rule_id": "R_489", "source": "Performance Target for Inverter-Based Resource", "entity": "Generator", "condition": "overshoot_pct < 5", "action": "BLOCK", "severity": "high", "explanation": "Reactive power overshoot must remain below 5% to prevent BPS voltage limits from being exceeded."}, "chunk": "er Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change47\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by 90 < 1\u201330 sec**\npercent of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5 percent***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enabled, any local requirements, and system strength (response\nshould be stable for the lowest possible grid strength). Response time may be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n45 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once voltage has recovered\nto within the normal operating range"}
{"rule": {"rule_id": "R_490", "source": "Guideline, Voltage Operating Range", "entity": "Grid", "condition": "voltage_pu < 0.9 OR voltage_pu > 1.1", "action": "ALERT", "severity": "critical", "explanation": "Grid voltage must remain within 0.9\u20131.1 pu to ensure stable operation during disturbances."}, "chunk": "s of this guideline, are disturbances that cause voltage to fall outside the\ncontinuous operating range (e.g., 0.9\u20131.1 pu voltage). The plant-level controller cedes control to the individual\ninverters (ceases sending new commands), and the inverters typically enter a \u201cride-through\u201d mode where they\nassume control of reactive current injection. The dynamic response of the overall inverter-based resources is\ndominated by the response of the inverters (and any other dynamic devices within the plant). The inverter-based\nresource should adhere to the following characteristics for large disturbances:\n\u2022 Stable Response: The response of each generating resource over its full operating range and for all\nexpected BPS grid conditions should be stable. The dynamic performance of each resource should be\ntuned to provide this stable response. The TP and PC ensure during the interconnection process that each\nresource supports BPS reliability and provides a stable transient response to grid events. The performance\nspecifications described in Table 3.2 may need to be modified, based on studies performed for specific\ninterconnections to provide a stable response.\n\u2022 Voltage Outside Continuous Operatin"}
{"rule": {"rule_id": "R_491", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "voltage_pu > 1.1 OR voltage_pu < 0.9", "action": "OTHER", "severity": "critical", "explanation": "When inverter terminal voltage falls outside the continuous operating range (typically 0.9\u20131.1 pu), plant-level controllers cease control, requiring individual inverters to manage response."}, "chunk": "performance\nspecifications described in Table 3.2 may need to be modified, based on studies performed for specific\ninterconnections to provide a stable response.\n\u2022 Voltage Outside Continuous Operating Range: Large disturbances are characterized by inverter terminal\nvoltage falling outside of the continuous operating range. Outside of this range, the plant-level controller\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n31\n\n[Page 32]\nChapter 3: Reactive Power-Voltage Control\ncedes control to the individual inverters. This range is often 0.9\u20131.1 pu voltage but may vary by plant.\nRegardless, a normal operating range is typically specified where the plant-level controller is in control.\n\u2022 Local Control and Faster Response Time: Since the local inverters are in control of the response during\nlarge disturbances, the response times can be significantly faster.\n\u2022 Voltage Measurement: Local inverter controls, in response to the voltage measured at their terminals,\ndrive overall plant response during large disturbances (not the voltage at the Point of Measurement for\nthe overall inverter-based resource).\n\u2022 Inverter Capability: Inverters should be designed to have the c"}
{"rule": {"rule_id": "R_492", "source": "Provided Text", "entity": "Grid", "condition": "voltage_pu < 0.2", "action": "OTHER", "severity": "critical", "explanation": "At very low voltages (<0.2 pu), inverter PLL may lose lock, requiring current limitation to avoid instability."}, "chunk": "rence\nRise Time voltage or POM voltage) and when the reactive power output < 100 ms**\nchanges by 90 percent of its final value\nPercentage of rated reactive current output that the resource can Determined by the\nOvershoot\nexceed while reaching the settling band TP/PC***\n* For very low voltages (i.e., less than around 0.2 pu), the inverter PLL may lose its lock and be unable to track the voltage\nwaveform. In this case, rather than trip or inject a large unknown amount of active and reactive current, the output current of\nthe inverter(s) may be limited or reduced to avoid or mitigate any potentially unstable conditions.\n** Varying grid conditions (i.e., grid strength) should be considered and behavior should be stable for the range of plausible\ndriving point impedances. Stable behavior and response should be prioritized over speed of response.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits. The magnitude\nof the dynamic response may be requested to be reduced by the TP or PC based on stability studies.\nReactive Power at No Active Power Output\nInverters typically start operation once the dc voltage from the input source (e."}
{"rule": {"rule_id": "R_493", "source": "Text", "entity": "Generator", "condition": "active_power_pu == 0", "action": "OTHER", "severity": "medium", "explanation": "Reactive power capability at zero active power output may be less than 100% due to hardware, software, or design limitations."}, "chunk": "ay hinder the\nfull reactive capability at low/zero active power output. This include hardware and software limitations,\npower electronic heating limits,62 and other limitations imposed during the design phase of the plant. For\nthese reasons, the amount of reactive power capability at zero active power output may be less than 100\npercent, and should be specified by the GOP if this service is provided.\n\u2022 Many inverters open their ac-side contactor when not generating active power, so operating firmware\nmay need to be modified to be able to provide reactive power at zero or slightly negative active power\noutput.63\n\u2022 The capability to provide reactive power at zero or slightly negative active power needs to be designed\ninto the firmware controls and hardware of the inverter, otherwise the incremental costs to retrofit this\nservice are not likely cost effective.\n\u2022 Low voltage ride through may not be achievable during zero active power injection since there is no power\ninto the dc bus to charge and maintain dc voltage. During fault conditions, the power losses without active\npower support behind the fault will drive voltage low, likely below the operational voltage limit of the\ninverter."}
{"rule": {"rule_id": "R_494", "source": "Text", "entity": "Grid", "condition": "voltage_pu < operational_voltage_limit AND active_power_pu == 0", "action": "ALERT", "severity": "high", "explanation": "During zero active power injection, fault conditions may cause voltage to drop below operational limits, preventing low voltage ride through."}, "chunk": "ay hinder the\nfull reactive capability at low/zero active power output. This include hardware and software limitations,\npower electronic heating limits,62 and other limitations imposed during the design phase of the plant. For\nthese reasons, the amount of reactive power capability at zero active power output may be less than 100\npercent, and should be specified by the GOP if this service is provided.\n\u2022 Many inverters open their ac-side contactor when not generating active power, so operating firmware\nmay need to be modified to be able to provide reactive power at zero or slightly negative active power\noutput.63\n\u2022 The capability to provide reactive power at zero or slightly negative active power needs to be designed\ninto the firmware controls and hardware of the inverter, otherwise the incremental costs to retrofit this\nservice are not likely cost effective.\n\u2022 Low voltage ride through may not be achievable during zero active power injection since there is no power\ninto the dc bus to charge and maintain dc voltage. During fault conditions, the power losses without active\npower support behind the fault will drive voltage low, likely below the operational voltage limit of the\ninverter."}
{"rule": {"rule_id": "R_495", "source": "IEEE Std 1547-2018", "entity": "Generator", "condition": "p_mw < 0.05", "action": "OTHER", "severity": "low", "explanation": "IEEE Std 1547-2018 does not require reactive power capability for active power output less than 5 percent."}, "chunk": "itions during the interconnection process. This type of control can be designed into\nthe generating facilities, and would then need to be compensated accordingly. Reactive power support during\nthese times may be able to offset transmission investments that would otherwise be necessary without the\ncapabilities enabled. Inverter manufacturers have stated that the incremental cost to enable this capability at the\nsolar PV facility is typically significantly less than a transmission-connected dynamic reactive power resource.\nHowever, the GO will also need to consider the costs of supplying power to make up losses in the inverters during\n64 Similarly, IEEE Std. 1547-2018 does not require any reactive power capability for active power output less than 5 percent. Therefore, IEEE\nStd. 1547-2018 does not require that capability to provide VARs at zero MW output for distribution-connected resources. However, the\ncapability is feasible and many inverter manufacturer include this technology in their latest inverters.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n36"}
{"rule": {"rule_id": "R_496", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018, Chapter 3", "entity": "Generator", "condition": "voltage_pu > 1.05", "action": "BLOCK", "severity": "high", "explanation": "Inverter-based resources should not inject reactive power during high voltage conditions to prevent overvoltage and potential equipment damage."}, "chunk": "esources. However, the\ncapability is feasible and many inverter manufacturer include this technology in their latest inverters.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n36\n\n[Page 37]\nChapter 3: Reactive Power-Voltage Control\nzero power output conditions as well as any impacts to the lifespan of the inverter components and added\noperations and maintenance costs.\nConversely, dispersed power producing resources may be capacitive when at zero power output since inverter\nfilter capacitors, plant-side fixed shunt capacitors (if left in-service), feeder line/cable charging, and tie line\ncharging will all contribute to VAR injection.65 In aggregate, the amount of VARs produced can be significant in\nsome situations, and TPs, PCs, and TOPs should specify reactive power performance (e.g., type of control) of\ninverter-based resources during off-line operation. In addition, the TP and PC should be aware of existing practices\nand the impacts these can have on BPS voltage control during zero power output conditions. In general, inverter-\nbased resources should not inject reactive power under conditions of high voltage and should ensure that inverter\nfilter capacitors,"}
{"rule": {"rule_id": "R_497", "source": "IEEE Std 1547-2018", "entity": "Generator", "condition": "plant_offline AND reactive_power_pu != 0", "action": "BLOCK", "severity": "medium", "explanation": "Reactive power injection from DER must be zero when offline unless otherwise agreed."}, "chunk": "f active power.\n65 IEEE Std. 1547-2018 is adding new requirements to limit reactive power exchange between the DER and the Area EPS during offline\nconditions. At the BPS, reactive power injection when the plant is offline should be zero unless other arrangements or agreements have\nbeen made between the TOP and GO.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n37\n\n[Page 38]\nChapter 4: Inverter-Based Resource Protection\nInverter-based resources have a number of different types of protective functions throughout the plant, many of\nwhich are similar to protective relaying in synchronous machines or transmission-level relaying. However,\ninverter-based resources also have some unique protective characteristics that are described in more detail in this\nchapter. Also discussed are various aspects of protective relaying that should be considered by inverter-based\nresources. These topics have been identified as potential causes for tripping based on recent BPS disturbances\nwhere solar PV resources tripped offline for the conditions present at the facility caused by the system fault.\nNote that all BES generating resources, including inverter-based resources, are subjec"}
{"rule": {"rule_id": "R_498", "source": "Text: ion and GSU protection: 69 Typically monitoring for ~2 percent long-term/continuous negative sequence current", "entity": "ProtectionDevice", "condition": "negative_sequence_current_pct > 2", "action": "ALERT", "severity": "high", "explanation": "Excessive negative sequence current can damage capacitors and other electrical components in the system."}, "chunk": "ion and GSU protection:\n\uf0a7 Differential protection (transformer and bus)\n67 May be used for protection of inverter fans, transformers, magnetics, etc., but should be based on a physical equipment limitation;\notherwise, the tripping thresholds should be expanded to the widest possible extent.\n68 The negative terminal of the PV system is grounded and protection is monitoring the positive side. On floating systems, the protection is\nmonitoring insulation resistance.\n69 Typically monitoring for ~2 percent long-term/continuous negative sequence current, which can be damaging to capacitors and other\nelements.\n70 IEEE Standard for Electrical Power System Device Function Numbers, Acronyms, and Contact Designations', IEEE Std. C37.2-2008.\n71 Typically used for 3-phase loads, frequency sensitive loads, fire pumps, and other auxiliary loads; otherwise, the tripping thresholds\nshould be expanded to the widest possible extent.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n39"}
{"rule": {"rule_id": "R_499", "source": "IEEE Std 1547-2018, Requirement 4.10.3", "entity": "Generator", "condition": "reconnection_delay_seconds < 0 OR reconnection_delay_seconds > 600", "action": "OTHER", "severity": "medium", "explanation": "The intentional reconnection delay for inverters must be within an adjustable range of 0\u2013600 seconds to comply with IEEE 1547-2018 standards."}, "chunk": "urn to service with a specified\ntime delay.74 The time delay can be separated into two distinct time frames:\n\u2022 Inverter Reset Mode: Some tripping actions require a full inverter reset that typically requires one to two\nminutes to complete. This may be for inverter software or hardware requirements, or may be to charge\nthe dc bus before returning to service. Regardless, these are required actions before the inverter is able\nto reconnect to the BPS.\n\u2022 Intentional Time Delay: Some inverters may use an intentional, programmed time delay to return to\nservice following a trip. IEEE Std. 1547-2018 Requirement 4.10.3 requires an adjustable range of the\nminimum intentional delay between 0\u2013600 seconds, with a default of 300 seconds (five minutes). Past\ndisturbances on the BPS have identified that this five-minute timer is implemented into many BPS-\nconnected inverters.\nAny resource that trips off-line should reconnect to the BPS based on the reconnection requirements specified by\ntheir BA, if any. BAs should consider the current and future penetration of inverter-based resources and determine\nif automatic reconnection is acceptable to maintain reliable performance and generation-load balance"}
{"rule": {"rule_id": "R_500", "source": "IEEE Std 1547-2018, Section 7.4.2", "entity": "Generator", "condition": "voltage_pu >= 2.000", "action": "BLOCK", "severity": "critical", "explanation": "DERs must not contribute reactive current during overvoltage conditions exceeding 2.000 pu to prevent exacerbating overvoltage."}, "chunk": "eference and completeness.81 DERs are expected to not\ncontribute reactive current to the grid during overvoltage conditions (in per unit of nominal instantaneous\npeak base) above the curve. However, DERs do not necessarily have to trip for these conditions. Rather,\nthey must ensure that their current contribution does not exacerbate the overvoltage.\n79 This curve focuses on transient overvoltage and thus ends at 200 ms, while the PRC-024-2 curve continues to four seconds.\n80 For example, the Ontario Transmission System Connection Point Performance Standards\u2014Appendix 2 states that \u201call equipment shall\nbe able to withstand capacitor switching surges that transiently increase voltage to twice normal levels.\u201d Available:\nhttps://www.oeb.ca/documents/cases/RP-2004-0220/appendix2_clean.pdf.\n81 Refer to IEEE Std. 1547-2018, Section 7.4.2, Figure 13.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n46\n\n[Page 47]\nChapter 4: Inverter-Based Resource Protection\nFigure 4.6: Recommended Overvoltage Ride-Through Curve\nTable 4.1: Recommended Overvoltage Ride-\nThrough Characteristic\nCurve Section Voltage (pu) Time (sec)\nInstantaneous Trip\n\u2265 2.000\nInstantaneous Acceptable\nInverte"}
{"rule": {"rule_id": "R_501", "source": "UL Std. 174185", "entity": "ProtectionDevice", "condition": "reverse_current > manufacturer_max_reverse_current", "action": "BLOCK", "severity": "high", "explanation": "Exceeding the manufacturer's maximum reverse current rating can damage inverters and PV modules."}, "chunk": "UL Std. 174185 includes a testing requirement that reverse current should not exceed the manufacturer\u2019s\nspecification for maximum reverse current. The maximum dc reverse current specification here depends on the\ninverter and is specified by the manufacturer. However, it does not specify a maximum duration and provides\nsufficient design flexibility that it should be feasible for inverters to not trip due to reverse current during transient\nac over-voltages. According to a number of equipment manufacturers, current in the reverse direction is generally\nnot damaging to the inverters, the dc power source, nor the collector systems. Rather, detection and protection\nof this dc reverse current is used to protect the PV modules, particularly for local faults in the collector system. An\ninverse time characteristic could be used for dc reverse current protection. Instantaneous tripping should not be\nused unless current exceeds the dc reverse current rating of the inverter or PV modules. Therefore, inverter\nreverse current protection should be coordinated with the PV module limitations and operate for dc short circuits\nyet not operate for transient ac overvoltage conditions caused by externa"}
{"rule": {"rule_id": "R_502", "source": "UL Std. 174185", "entity": "ProtectionDevice", "condition": "reverse_current <= inverter_reverse_current_rating AND reverse_current <= pv_module_reverse_current_rating", "action": "BLOCK", "severity": "high", "explanation": "Instantaneous tripping should not be used unless reverse current exceeds inverter or PV module ratings to avoid unnecessary tripping during transient conditions."}, "chunk": "UL Std. 174185 includes a testing requirement that reverse current should not exceed the manufacturer\u2019s\nspecification for maximum reverse current. The maximum dc reverse current specification here depends on the\ninverter and is specified by the manufacturer. However, it does not specify a maximum duration and provides\nsufficient design flexibility that it should be feasible for inverters to not trip due to reverse current during transient\nac over-voltages. According to a number of equipment manufacturers, current in the reverse direction is generally\nnot damaging to the inverters, the dc power source, nor the collector systems. Rather, detection and protection\nof this dc reverse current is used to protect the PV modules, particularly for local faults in the collector system. An\ninverse time characteristic could be used for dc reverse current protection. Instantaneous tripping should not be\nused unless current exceeds the dc reverse current rating of the inverter or PV modules. Therefore, inverter\nreverse current protection should be coordinated with the PV module limitations and operate for dc short circuits\nyet not operate for transient ac overvoltage conditions caused by externa"}
{"rule": {"rule_id": "R_503", "source": "Text provided", "entity": "ProtectionDevice", "condition": "dc_short_circuit_detected AND NOT transient_ac_overvoltage_detected", "action": "BLOCK", "severity": "high", "explanation": "Reverse current protection must not operate during transient AC overvoltage to prevent unnecessary tripping and ensure safety."}, "chunk": "re, inverter\nreverse current protection should be coordinated with the PV module limitations and operate for dc short circuits\nyet not operate for transient ac overvoltage conditions caused by external BPS faults. Any modifications to\nprotection settings should ensure that protection operates to ensure equipment and personnel safety.\nSuccessive Voltage Dips\nSuccessive voltage dips may occur on the BPS for a number of reasons such as reclosing into permanent faults or\nenvironmental conditions (e.g., lightning storms, wildfires). Figure 4.8 shows multiple unsuccessful transmission\nline reclosing attempts into a permanent fault.86 Voltage continued to rise after each reclosing attempt as\ninverters tripped off-line. From a BPS performance perspective, inverter-based resources should ride through\nsuccessive fault events to the possible extent to provide BPS voltage support. However, if the resource is subjected\nto successive faults in a period of time that necessitates tripping to protect from the cumulative effects of those\nsuccessive faults, the resource may trip to ensure safety and equipment integrity. For example, wind turbines may\ntrip to protect the drivetrain from cumulative tor"}
{"rule": {"rule_id": "R_504", "source": "Text provided", "entity": "Generator", "condition": "successive_faults_in_period AND cumulative_effects_exceed_safety_limits", "action": "DISCONNECT", "severity": "critical", "explanation": "Inverter-based resources may trip during successive faults to protect equipment and personnel safety."}, "chunk": "re, inverter\nreverse current protection should be coordinated with the PV module limitations and operate for dc short circuits\nyet not operate for transient ac overvoltage conditions caused by external BPS faults. Any modifications to\nprotection settings should ensure that protection operates to ensure equipment and personnel safety.\nSuccessive Voltage Dips\nSuccessive voltage dips may occur on the BPS for a number of reasons such as reclosing into permanent faults or\nenvironmental conditions (e.g., lightning storms, wildfires). Figure 4.8 shows multiple unsuccessful transmission\nline reclosing attempts into a permanent fault.86 Voltage continued to rise after each reclosing attempt as\ninverters tripped off-line. From a BPS performance perspective, inverter-based resources should ride through\nsuccessive fault events to the possible extent to provide BPS voltage support. However, if the resource is subjected\nto successive faults in a period of time that necessitates tripping to protect from the cumulative effects of those\nsuccessive faults, the resource may trip to ensure safety and equipment integrity. For example, wind turbines may\ntrip to protect the drivetrain from cumulative tor"}
{"rule": {"rule_id": "R_505", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018, Chapter 6: Measurement Data and Performance Monitoring", "entity": "Bus", "condition": "sampling_rate > 960", "action": "OTHER", "severity": "medium", "explanation": "High-resolution point-on-wave data (\u2265960 samples per second) is required for accurate monitoring of bus voltage phase quantities."}, "chunk": "rs\n\u2022 Overall plant active and reactive power output\n\u2022 Point of Measurement voltage and medium\nvoltage collector system voltages\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n60\n\n[Page 61]\nChapter 6: Measurement Data and Performance Monitoring\nTable 6.1: Recommended Measurement Data and Retention\nData Type Measurement/Data Points Resolution Retention\nSER devices should be sized to capture and store hundreds\nor thousands of event records and logs. SER event records\ncan be triggered for many different reasons but include\nthe following at a high level:\nSequence of Events \u2022 Event date/time stamp (synchronized to common \u2264 one\n90 days\nRecording (SER) Data reference (e.g., Coordinated Universal Time (UTC)) millisecond\n\u2022 Event type (status changes, synchronization\nstatus, configuration change, etc.)\n\u2022 Description of action\n\u2022 Sequence number (for potential overwriting)\nThis data should be captured for at least the plant-level\n(e.g., at the Point of Measurement) response to BPS\nevents. It is typically high resolution (kHz) point-on-wave\ndata and triggered based on configured settings. Data\npoints should include the following: > 960\n\u2022 Bus voltage phase quantities sample"}
{"rule": {"rule_id": "R_506", "source": "NERC PRC-024-2", "entity": "Grid", "condition": "voltage_pu AND frequency_pu within ride_through_curves", "action": "BLOCK", "severity": "critical", "explanation": "Momentary cessation is prohibited within voltage and frequency ride-through curves specified in PRC-024-2."}, "chunk": ", per NERC Reliability Standard MOD-032-1, based on the\ndata reporting requirements.\n0.2. Inverter-based resources should be capable of receiving dispatch signals from the BA via SCADA control.\n0.3. The following information should be available to the TOP or BA, either continuously or as needed:\n\u2022 Plant MW output\n\u2022 Plant MVAR output\n\u2022 Plant POI/POM terminal voltage\n\u2022 Reactive device status (LTC, shunts, dynamic reactive devices, etc.)\n\u2022 Maximum available active and reactive power\n\u2022 MW control set point with feedback\n\u2022 Number/percentage of inverters producing power\n\u2022 Number/percentage of inverters available\n\u2022 Number/percentage of inverters experiencing localized curtailment (e.g., high speed cutout, low\ntemperature cutout, momentary cessation, high voltage, unit protection)\n\u2022 Plant ramp rate settings and capability\n\u2022 Environmental criteria that could impact energy production (e.g., wind speed, ambient temperature, solar\nincidence)\n1. Momentary Cessation\n1.1. Momentary cessation should not be used within the voltage and frequency ride through curves specified\nin PRC-024-2. Use of momentary cessation is not considered \u201cride through\u201d within the \u201cNo Trip\u201d zone of\nthese curves.\nNERC | In"}
{"rule": {"rule_id": "R_507", "source": "Text, Section 1.4.4", "entity": "Generator", "condition": "ramp_rate_pct < 100", "action": "REDISPATCH", "severity": "high", "explanation": "Ensures rapid return to predisturbance active current injection within one second to maintain grid stability."}, "chunk": "s should be used:\n1.4.1. The momentary cessation low voltage threshold should be reduced to the lowest value possible.\n1.4.2. The momentary cessation high voltage threshold should be set no lower than the PRC-024-2\nvoltage ride-through curve levels.\n1.4.3. The recovery delay (time between voltage recovery and start of current injection) should be set\nto the shortest value possible (e.g., on the order of one\u2013three electrical cycles).\n1.4.4. The active power ramp rate upon return from momentary cessation should be increased to at\nleast 100 percent per second (e.g., return to predisturbance active current injection within one\nsecond). *An exception to this is if the generation interconnection studies, or direction from the\nTransmission Planner or Planning Coordinator, specify a slower ramp rate (i.e., low short circuit\nstrength areas).\n1.4.5. Active current injection upon restoration from momentary cessation should not be impeded by a\nplant-level controller or other outer-loop controls that could inhibit the inverter returning to\npredisturbance active current injection.\n2. Fault Ride-Through and Protection\n2.1. The PRC-024-2 voltage and frequency ride-through curves specify a \u201cNo Trip"}
{"rule": {"rule_id": "R_508", "source": "Text, Section 3.1", "entity": "Generator", "condition": "online AND NOT (startup OR shutdown)", "action": "OTHER", "severity": "medium", "explanation": "Inverter-based resources must have a functioning governor or equivalent control system to respond to frequency changes when online."}, "chunk": "BAs should consider the current and future penetration of inverter-based resources,\nand determine if automatic reconnection is acceptable to maintain reliable performance and generation-\nload balance.\n3. Active Power-Frequency Control\n3.1. All inverter-based resources should include an operable, functioning governor or equivalent control\nsystem that is responsive to changes in frequency while the resource is online (except, possible, during\nstartup or shut down). Resources should respond to frequency excursion events accordingly; however,\nreserving generation headroom to provide response to underfrequency events is not required.\n3.2. Frequency should be calculated over a period of time (e.g., three to six cycles), and filtered to take control\naction on the fundamental frequency component of the calculated signal. Calculated frequency should\nnot be susceptible to spikes caused by phase jumps on the BPS. Frequency should be calculated over a\ntime window (e.g., three to six cycles), and filtered to take action on the fundamental frequency\ncomponent.\n3.3. The active power-frequency control system, and overall response of the inverter-based resource (plant),\nshould meet the following p"}
{"rule": {"rule_id": "R_509", "source": "Text, Section 3.2", "entity": "Grid", "condition": "frequency_calculation_window_cycles BETWEEN 3 AND 6", "action": "OTHER", "severity": "medium", "explanation": "Frequency must be calculated over a 3-6 cycle time window to avoid spikes from phase jumps and ensure accurate fundamental frequency measurement."}, "chunk": "BAs should consider the current and future penetration of inverter-based resources,\nand determine if automatic reconnection is acceptable to maintain reliable performance and generation-\nload balance.\n3. Active Power-Frequency Control\n3.1. All inverter-based resources should include an operable, functioning governor or equivalent control\nsystem that is responsive to changes in frequency while the resource is online (except, possible, during\nstartup or shut down). Resources should respond to frequency excursion events accordingly; however,\nreserving generation headroom to provide response to underfrequency events is not required.\n3.2. Frequency should be calculated over a period of time (e.g., three to six cycles), and filtered to take control\naction on the fundamental frequency component of the calculated signal. Calculated frequency should\nnot be susceptible to spikes caused by phase jumps on the BPS. Frequency should be calculated over a\ntime window (e.g., three to six cycles), and filtered to take action on the fundamental frequency\ncomponent.\n3.3. The active power-frequency control system, and overall response of the inverter-based resource (plant),\nshould meet the following p"}
{"rule": {"rule_id": "R_510", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "hysteresis_range_hz > 0.005", "action": "BLOCK", "severity": "high", "explanation": "Excessive hysteresis range may cause instability or dithering in inverter output near deadband edges."}, "chunk": "ces may consider a small hysteresis characteristic where linear droop meets\nany deadband to reduce dithering of inverter output when operating near the edges of the\ndeadband. The hysteresis range should not exceed \u00b1 0.005 Hz on either side of the deadband. If\nmeasurement resolution is not sufficient to measure this frequency, hysteresis should not be\nused.\n100 The curve for inverter-based battery energy storage systems may include the negative active power quadrant of this curve.\n101 The droop should be a permanent value based on P (maximum nominal active power output of the plant) and P (typically 0 for an\nmax min\ninverter based resource). This keeps the proportional droop constant across the full range of operation.\n102 Nonstep deadband is where the change in active power output starts from zero deviation on either side of the deadband.\n103 Frequency deadband is the range of frequencies in which the unit does not change active power output.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n70"}
{"rule": {"rule_id": "R_511", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "measurement_resolution_hz < required_resolution_hz", "action": "BLOCK", "severity": "medium", "explanation": "Insufficient measurement resolution prevents accurate hysteresis implementation, risking control instability."}, "chunk": "ces may consider a small hysteresis characteristic where linear droop meets\nany deadband to reduce dithering of inverter output when operating near the edges of the\ndeadband. The hysteresis range should not exceed \u00b1 0.005 Hz on either side of the deadband. If\nmeasurement resolution is not sufficient to measure this frequency, hysteresis should not be\nused.\n100 The curve for inverter-based battery energy storage systems may include the negative active power quadrant of this curve.\n101 The droop should be a permanent value based on P (maximum nominal active power output of the plant) and P (typically 0 for an\nmax min\ninverter based resource). This keeps the proportional droop constant across the full range of operation.\n102 Nonstep deadband is where the change in active power output starts from zero deviation on either side of the deadband.\n103 Frequency deadband is the range of frequencies in which the unit does not change active power output.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n70"}
{"rule": {"rule_id": "R_512", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "droop_value_not_based_on_Pmax_and_Pmin", "action": "ALERT", "severity": "medium", "explanation": "Droop must remain proportional to Pmax/Pmin to ensure consistent frequency response across operational ranges."}, "chunk": "ces may consider a small hysteresis characteristic where linear droop meets\nany deadband to reduce dithering of inverter output when operating near the edges of the\ndeadband. The hysteresis range should not exceed \u00b1 0.005 Hz on either side of the deadband. If\nmeasurement resolution is not sufficient to measure this frequency, hysteresis should not be\nused.\n100 The curve for inverter-based battery energy storage systems may include the negative active power quadrant of this curve.\n101 The droop should be a permanent value based on P (maximum nominal active power output of the plant) and P (typically 0 for an\nmax min\ninverter based resource). This keeps the proportional droop constant across the full range of operation.\n102 Nonstep deadband is where the change in active power output starts from zero deviation on either side of the deadband.\n103 Frequency deadband is the range of frequencies in which the unit does not change active power output.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n70"}
{"rule": {"rule_id": "R_513", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "frequency_hz BETWEEN 59.5 AND 60.5", "action": "BLOCK", "severity": "medium", "explanation": "Inverter-based resources must not adjust active power output within the defined frequency deadband to avoid unnecessary control actions."}, "chunk": "side of the deadband.\n103 Frequency deadband is the range of frequencies in which the unit does not change active power output.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n70\n\n[Page 71]\nAppendix A: Recommended Performance Specifications\nFigure A.2: Recommended Active Power-Frequency Control Characteristic\n3.3. The closed-loop dynamic response of the active power-frequency control system of the overall inverter-\nbased resources, as measured at the POM (or possibly the POI), should have the capability to meet or exceed\nthe performance specified in Table A.2. The Generator Owner should ensure that the models and\nparameters for the generator and control equipment are consistent with those provided during the\ninterconnection study process and that any updates have been provided to the Transmission Planner and\nPlanning Coordinator, reflecting currently implemented settings and configuration.\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output"}
{"rule": {"rule_id": "R_514", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "reaction_time_ms < 500", "action": "RESPOND_WITHIN_2S", "severity": "critical", "explanation": "The resource must begin responding to frequency changes within 500 milliseconds to maintain grid stability."}, "chunk": "Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output begins < 500 ms\nresponding to the change104\nTime in which the resource has reached 90% of the new\nRise Time < 4 sec\nsteady-state (target) active power output command\n104 Time between step change in frequency and the time to 10 percent of new steady-state value can be used as a proxy for determining\nthis time.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n71\n\n[Page 72]\nAppendix A: Recommended Performance Specifications\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime in which the resource has entered into, and remains\nSettling Time within, the settling band of the new steady-state active < 10 seconds\npower output command\nPercentage of rated active power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to withi"}
{"rule": {"rule_id": "R_515", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "rise_time_sec < 4", "action": "OTHER", "severity": "high", "explanation": "The resource must reach 90% of the new steady-state active power output within 4 seconds to ensure timely response to frequency changes."}, "chunk": "Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output begins < 500 ms\nresponding to the change104\nTime in which the resource has reached 90% of the new\nRise Time < 4 sec\nsteady-state (target) active power output command\n104 Time between step change in frequency and the time to 10 percent of new steady-state value can be used as a proxy for determining\nthis time.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n71\n\n[Page 72]\nAppendix A: Recommended Performance Specifications\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime in which the resource has entered into, and remains\nSettling Time within, the settling band of the new steady-state active < 10 seconds\npower output command\nPercentage of rated active power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to withi"}
{"rule": {"rule_id": "R_516", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "settling_time_sec < 10", "action": "OTHER", "severity": "high", "explanation": "The resource must enter and remain within the settling band of the new steady-state active power output within 10 seconds to ensure stable operation."}, "chunk": "Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output begins < 500 ms\nresponding to the change104\nTime in which the resource has reached 90% of the new\nRise Time < 4 sec\nsteady-state (target) active power output command\n104 Time between step change in frequency and the time to 10 percent of new steady-state value can be used as a proxy for determining\nthis time.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n71\n\n[Page 72]\nAppendix A: Recommended Performance Specifications\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime in which the resource has entered into, and remains\nSettling Time within, the settling band of the new steady-state active < 10 seconds\npower output command\nPercentage of rated active power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to withi"}
{"rule": {"rule_id": "R_517", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "overshoot_pct < 5", "action": "OTHER", "severity": "high", "explanation": "The resource must not exceed 5% of its rated active power output during transient response to avoid overloading the grid."}, "chunk": "Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output begins < 500 ms\nresponding to the change104\nTime in which the resource has reached 90% of the new\nRise Time < 4 sec\nsteady-state (target) active power output command\n104 Time between step change in frequency and the time to 10 percent of new steady-state value can be used as a proxy for determining\nthis time.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n71\n\n[Page 72]\nAppendix A: Recommended Performance Specifications\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime in which the resource has entered into, and remains\nSettling Time within, the settling band of the new steady-state active < 10 seconds\npower output command\nPercentage of rated active power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to withi"}
{"rule": {"rule_id": "R_518", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "settling_band_pct < 2.5", "action": "OTHER", "severity": "medium", "explanation": "The resource must settle within 2.5% of its rated active power output to ensure precise control and stability."}, "chunk": "Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime between the step change in frequency and the time\nReaction Time when the resource active power output begins < 500 ms\nresponding to the change104\nTime in which the resource has reached 90% of the new\nRise Time < 4 sec\nsteady-state (target) active power output command\n104 Time between step change in frequency and the time to 10 percent of new steady-state value can be used as a proxy for determining\nthis time.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n71\n\n[Page 72]\nAppendix A: Recommended Performance Specifications\nTable A.2: Dynamic Active Power-Frequency Performance\nParameter Description Performance Target\nFor a step change in frequency at the POM of the inverter-based resource\u2026\nTime in which the resource has entered into, and remains\nSettling Time within, the settling band of the new steady-state active < 10 seconds\npower output command\nPercentage of rated active power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to withi"}
{"rule": {"rule_id": "R_519", "source": "NERC Reliability Standard VAR-001-4.2", "entity": "Generator", "condition": "active_power_overshoot_pct > 5", "action": "ALERT", "severity": "high", "explanation": "To ensure stable voltage control and prevent excessive power fluctuations."}, "chunk": "tive power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to within the settling time\n** Percentage based on final (expected) settling value\n4. Reactive Power-Voltage Control\n4.1. Inverter-based resources should operate in a closed-loop, automatic voltage control mode to maintain\nvoltage at the Point of Measurement to within the specified voltage schedule provided by the\nTransmission Operator, per NERC Reliability Standard VAR-001-4.2. The following principles should be\nadhered to, in coordination with the Transmission Planner, Planning Coordinator, and Transmission\nOperator.\n4.1.1. A single plant connected to a bus should operate in voltage control that ensures no steady-state\nerror between nominal value and steady-state output (e.g., a PI controller). In some cases,\nreactive droop may be required for more stable operation.\n4.1.2. Multiple plants connected to the same bus may require reactive droop (a set point value at off-\nnominal reactive current based on the given voltage deviation from nominal operating voltage).\nReactive droop should be based"}
{"rule": {"rule_id": "R_520", "source": "NERC Reliability Standard VAR-001-4.2", "entity": "Generator", "condition": "settling_band_pct > 2.5", "action": "ALERT", "severity": "high", "explanation": "To ensure the resource settles within acceptable limits for stable operation."}, "chunk": "tive power output that the\nOvershoot < 5%**\nresource can exceed while reaching the settling band\nPercentage of rated active power output that the\nSettling Band < 2.5%**\nresource should settle to within the settling time\n** Percentage based on final (expected) settling value\n4. Reactive Power-Voltage Control\n4.1. Inverter-based resources should operate in a closed-loop, automatic voltage control mode to maintain\nvoltage at the Point of Measurement to within the specified voltage schedule provided by the\nTransmission Operator, per NERC Reliability Standard VAR-001-4.2. The following principles should be\nadhered to, in coordination with the Transmission Planner, Planning Coordinator, and Transmission\nOperator.\n4.1.1. A single plant connected to a bus should operate in voltage control that ensures no steady-state\nerror between nominal value and steady-state output (e.g., a PI controller). In some cases,\nreactive droop may be required for more stable operation.\n4.1.2. Multiple plants connected to the same bus may require reactive droop (a set point value at off-\nnominal reactive current based on the given voltage deviation from nominal operating voltage).\nReactive droop should be based"}
{"rule": {"rule_id": "R_521", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "reactive_power_limit_artificial > 0", "action": "BLOCK", "severity": "high", "explanation": "Inverters must not have artificial reactive power limits unless constrained by maximum power points, plant-level limits, or voltage limits."}, "chunk": "ithin the reactive capability of the plant, should be utilized to the greatest possible\nextent. Inverters should not have artificial settings imposed to limit reactive power output to the\ntriangular boundary (other than the maximum power operating point, and other plant-level limits, or\nvoltage limits at the terminals of the inverter) when the capability can be utilized with no reduction of\nactive power.\n4.4. Inverter-based resources should have a continuously acting automatic control system that stably controls\nreactive power and reactive current injection across all expected operating conditions for the resource.\nThe steady-state and dynamic performance of the resource should be studied during the interconnection\nprocess leading up to commissioning and energization. Control settings should be agreed upon between\nthe Generator Owner and the Transmission Service Provider (TSP).\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n72"}
{"rule": {"rule_id": "R_522", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Generator", "condition": "control_system_continuous = false", "action": "ALERT", "severity": "medium", "explanation": "Inverters must have continuously acting automatic control systems for reactive power and current injection across all operating conditions."}, "chunk": "ithin the reactive capability of the plant, should be utilized to the greatest possible\nextent. Inverters should not have artificial settings imposed to limit reactive power output to the\ntriangular boundary (other than the maximum power operating point, and other plant-level limits, or\nvoltage limits at the terminals of the inverter) when the capability can be utilized with no reduction of\nactive power.\n4.4. Inverter-based resources should have a continuously acting automatic control system that stably controls\nreactive power and reactive current injection across all expected operating conditions for the resource.\nThe steady-state and dynamic performance of the resource should be studied during the interconnection\nprocess leading up to commissioning and energization. Control settings should be agreed upon between\nthe Generator Owner and the Transmission Service Provider (TSP).\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n72"}
{"rule": {"rule_id": "R_523", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018, Appendix A: Recommended Performance Specifications, 4.5.1.1", "entity": "Generator", "condition": "closed_loop_control == false", "action": "RESPOND_WITHIN_2S", "severity": "medium", "explanation": "Inverter-based resources must respond quickly to voltage disturbances if closed-loop automatic voltage control is not available to maintain voltage stability."}, "chunk": "d energization. Control settings should be agreed upon between\nthe Generator Owner and the Transmission Service Provider (TSP).\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n72\n\n[Page 73]\nAppendix A: Recommended Performance Specifications\n4.5. Overall plant small disturbance105 reactive power-voltage control should meet the following performance\ncharacteristics:\n4.5.1. Inverter-based resources should operate in closed loop automatic voltage control at all times to\nsupport BPS voltage schedules, postcontingency voltage recovery,106 and voltage stability. Either\nthe individual inverters or the plant-level closed loop automatic voltage controller should operate\nwith a relatively fast response characteristic to mitigate steady-state voltage issues from causing\ndynamic voltage collapse. The plant-level controller may send voltage or reactive power set point\nchanges to the individual inverters relatively fast, or the inverters will respond locally (depending\non control architecture).\n4.5.1.1. If this capability is not possible for existing inverter-based resources, then the response time\nof these resources should be relatively fast (at least in the two to four sec"}
{"rule": {"rule_id": "R_524", "source": "4.5.1.1", "entity": "Generator", "condition": "response_time_seconds > 4 OR response_time_seconds < 2", "action": "RESPOND_WITHIN_2S", "severity": "medium", "explanation": "Inverter-based resources must respond quickly (2-4 seconds) to compensate for lack of automatic voltage control."}, "chunk": "l architecture).\n4.5.1.1. If this capability is not possible for existing inverter-based resources, then the response time\nof these resources should be relatively fast (at least in the two to four second range) to\naccommodate the lack of automatic voltage control at the inverter level.\n4.5.2. Reactive power-voltage controls should be tuned based on system impact studies performed\nduring the interconnection process, as described in NERC Reliability Standard FAC-002-2.\n4.5.2.1. The controls should have the capability to be adjustable and tunable in the field based on\nreliability studies.\n4.5.3. Inverter-based resources should have the capability to meet or exceed the performance\ncharacteristics shown in Table A.3. These characteristics are specified for the response of reactive\npower of the overall closed-loop response of the inverter-based resource (plant).\nTable A.3: Dynamic Reactive Power-Voltage Performance\nParameter Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step c"}
{"rule": {"rule_id": "R_525", "source": "4.5.2", "entity": "ProtectionDevice", "condition": "adjustable = false", "action": "BLOCK", "severity": "high", "explanation": "Reactive power-voltage controls must be adjustable based on system impact studies."}, "chunk": "l architecture).\n4.5.1.1. If this capability is not possible for existing inverter-based resources, then the response time\nof these resources should be relatively fast (at least in the two to four second range) to\naccommodate the lack of automatic voltage control at the inverter level.\n4.5.2. Reactive power-voltage controls should be tuned based on system impact studies performed\nduring the interconnection process, as described in NERC Reliability Standard FAC-002-2.\n4.5.2.1. The controls should have the capability to be adjustable and tunable in the field based on\nreliability studies.\n4.5.3. Inverter-based resources should have the capability to meet or exceed the performance\ncharacteristics shown in Table A.3. These characteristics are specified for the response of reactive\npower of the overall closed-loop response of the inverter-based resource (plant).\nTable A.3: Dynamic Reactive Power-Voltage Performance\nParameter Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step c"}
{"rule": {"rule_id": "R_526", "source": "4.5.2.1", "entity": "ProtectionDevice", "condition": "field_adjustable = false", "action": "BLOCK", "severity": "medium", "explanation": "Controls must be tunable in the field according to reliability studies."}, "chunk": "l architecture).\n4.5.1.1. If this capability is not possible for existing inverter-based resources, then the response time\nof these resources should be relatively fast (at least in the two to four second range) to\naccommodate the lack of automatic voltage control at the inverter level.\n4.5.2. Reactive power-voltage controls should be tuned based on system impact studies performed\nduring the interconnection process, as described in NERC Reliability Standard FAC-002-2.\n4.5.2.1. The controls should have the capability to be adjustable and tunable in the field based on\nreliability studies.\n4.5.3. Inverter-based resources should have the capability to meet or exceed the performance\ncharacteristics shown in Table A.3. These characteristics are specified for the response of reactive\npower of the overall closed-loop response of the inverter-based resource (plant).\nTable A.3: Dynamic Reactive Power-Voltage Performance\nParameter Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step c"}
{"rule": {"rule_id": "R_527", "source": "Table A.3", "entity": "Generator", "condition": "reaction_time_ms >= 500", "action": "BLOCK", "severity": "critical", "explanation": "Inverter-based resources must respond to voltage changes within 500 ms for dynamic reactive power control."}, "chunk": "l architecture).\n4.5.1.1. If this capability is not possible for existing inverter-based resources, then the response time\nof these resources should be relatively fast (at least in the two to four second range) to\naccommodate the lack of automatic voltage control at the inverter level.\n4.5.2. Reactive power-voltage controls should be tuned based on system impact studies performed\nduring the interconnection process, as described in NERC Reliability Standard FAC-002-2.\n4.5.2.1. The controls should have the capability to be adjustable and tunable in the field based on\nreliability studies.\n4.5.3. Inverter-based resources should have the capability to meet or exceed the performance\ncharacteristics shown in Table A.3. These characteristics are specified for the response of reactive\npower of the overall closed-loop response of the inverter-based resource (plant).\nTable A.3: Dynamic Reactive Power-Voltage Performance\nParameter Description Performance Target\nFor a step change in voltage at the POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step c"}
{"rule": {"rule_id": "R_528", "source": "POM of the inverter-based resource\u2026", "entity": "Generator", "condition": "reaction_time_ms < 500", "action": "BLOCK", "severity": "critical", "explanation": "Ensures reactive power response to voltage changes occurs without intentional time delay."}, "chunk": "POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by < 2\u201330 sec**\n90% of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5%***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enables, any local requirements, and system strength (higher\nshort circuit ration allows for faster response). Response time may need to be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n105 Where voltage remains within the continuous operating range and the plant-level controller maintains reactive power/voltage control\n106 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once volta"}
{"rule": {"rule_id": "R_529", "source": "POM of the inverter-based resource\u2026", "entity": "Generator", "condition": "rise_time_seconds BETWEEN 2 AND 30", "action": "ALERT", "severity": "medium", "explanation": "Ensures reactive power output reaches 90% of final value within acceptable time range for control signal changes."}, "chunk": "POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by < 2\u201330 sec**\n90% of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5%***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enables, any local requirements, and system strength (higher\nshort circuit ration allows for faster response). Response time may need to be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n105 Where voltage remains within the continuous operating range and the plant-level controller maintains reactive power/voltage control\n106 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once volta"}
{"rule": {"rule_id": "R_530", "source": "POM of the inverter-based resource\u2026", "entity": "Generator", "condition": "overshoot_pct < 5", "action": "BLOCK", "severity": "high", "explanation": "Prevents reactive power overshoot from causing BPS voltages to exceed acceptable limits."}, "chunk": "POM of the inverter-based resource\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 500 ms*\nreactive power output begins responding to the change107\nTime between a step change in control signal input (reference voltage\nRise Time or POM voltage) and when the reactive power output changes by < 2\u201330 sec**\n90% of its final value\nPercentage of rated reactive power output that the resource can\nOvershoot < 5%***\nexceed while reaching the settling band\n* Reactive power response to change in POM voltage should occur with no intentional time delay.\n** Depends on whether local inverter terminal voltage control is enables, any local requirements, and system strength (higher\nshort circuit ration allows for faster response). Response time may need to be modified based on studied system characteristics.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits.\n105 Where voltage remains within the continuous operating range and the plant-level controller maintains reactive power/voltage control\n106 The small disturbance response characteristic may apply for periods after a larger disturbance has occurred once volta"}
{"rule": {"rule_id": "R_531", "source": "Text provided", "entity": "Generator", "condition": "voltage_pu < 0.2", "action": "OTHER", "severity": "high", "explanation": "At very low voltages, inverters may limit current to avoid unstable conditions by reducing output."}, "chunk": "uous operating range, the positive sequence component of the inverter reactive current response\nshould meet the following performance specifications\u2026\nTime between the step change in voltage and when the resource\nReaction Time < 16 ms*\nreactive power output begins responding to the change110\nTime between a step change in control signal input (reference\nRise Time voltage or POM voltage) and when the reactive power output < 100 ms**\nchanges by 90 percent of its final value\nPercentage of rated reactive current output that the resource can As Determined by\nOvershoot\nexceed while reaching the settling band the TP/PC***\n* For very low voltages (e.g., less than around 0.2 pu), the inverter PLL may lose its lock and be unable to track the voltage\nwaveform. In this case, rather than trip or inject a large unknown amount of active and reactive current, the output current of\nthe inverter(s) may be limited or reduced to avoid or mitigate any potentially unstable conditions.\n** Varying grid conditions (i.e., grid strength) should be considered and behavior should be stable for the range of plausible\ndriving point impedances. Stable behavior and response should be prioritized over speed of respon"}
{"rule": {"rule_id": "R_532", "source": "NERC | Inverter-Based Resource Performance Guideline | September 2018", "entity": "Grid", "condition": "voltage_pu > 1.05 OR voltage_pu < 0.95", "action": "BLOCK", "severity": "high", "explanation": "Overshoot in reactive power response must not cause BPS voltages to exceed acceptable limits to maintain grid stability."}, "chunk": "ns (i.e., grid strength) should be considered and behavior should be stable for the range of plausible\ndriving point impedances. Stable behavior and response should be prioritized over speed of response.\n*** Any overshoot in reactive power response should not cause BPS voltages to exceed acceptable voltage limits. The magnitude\nof the dynamic response may be requested to be reduced by the TP or PC based on stability studies.\n110 Time between the step change in voltage and reaching 10 percent of new steady-state value can be used as a proxy for determining this\ntime.\nNERC | Inverter-Based Resource Performance Guideline | September 2018\n75\n\n[Page 76]\nAppendix B: List of Acronyms\nTable B.1: List of Acronyms\nAcronym Term\nA/D Analog-Digital\nac Alternating Current\nACE Area Control Error\nAVR Automatic Voltage Regulator\nBA Balancing Authority\nBES Bulk Electric System\nBESS Battery Energy Storage System\nBIL Basic Impulse Level\nBPS Bulk Power System\nCAISO California Independent System Operator\ndc Direct Current\nDDR Dynamic Disturbance Recorder\nDER Distributed Energy Resource\nDFR Digital Fault Recorder\nEHV Extra High Voltage\nEMT Electromagnetic Transient\nEPRI Electric Power Research Institute"}
{"rule": {"rule_id": "R_533", "source": "IEEE 1547-2003", "entity": "ProtectionDevice", "condition": "response_time > 0.16", "action": "DISCONNECT", "severity": "high", "explanation": "Inverters must trip within 0.16 seconds during abnormal grid conditions as per IEEE 1547-2003."}, "chunk": ". While\ndifferent methods may derive very similar frequency measurements during steady-state and during slow changes\nto electrical quantities, large fluctuations in input signals may yield drastically different results based on\nmeasurement technique.\nHistorically, inverters needed to respond very quickly in order to meet the IEEE 1547-2003 fast \u201cmust trip\u201d\nrequirements of 0.16 seconds. Frequency ride through was not a consideration at that time and so instantaneous\ntripping was allowed. At that time, the prevailing philosophy for DERs was to trip as quickly as possible during\nabnormal grid conditions, including off-nominal frequencies. Therefore, a method for quickly determining\nfrequency was desired. However, recent BPS disturbances, such as the Blue Cut Fire disturbance, have proved that\naccurately measuring, filtering, and calculating grid frequency are essential to reliable inverter behavior. In\naddition, inverters should be robust to anomalous frequency measurements calculated during grid transient\nevents such as faults.\nMethods for Deriving Grid Frequency\nVarious methods are used by microprocessor-based protective relays, frequency recorders, phasor measurement\nunits (PMUs),"}
{"rule": {"rule_id": "R_534", "source": "re-Disturbance Active Current (HVDC) < 250 ms*", "entity": "Grid", "condition": "re_disturbance_active_current_time_ms < 250", "action": "ALERT", "severity": "medium", "explanation": "The recovery time for re-disturbance active current in HVDC systems must be less than 250 ms to ensure system stability."}, "chunk": "re-Disturbance Active Current (HVDC) < 250 ms*\n* The rate of recovery may be tuned, or slowed, in some systems based on interconnection studies or planning\nstudies.\nDynamic Performance Characteristics of STATCOMs and SVCs\nTypical dynamic performance characteristics for STATCOMs and SVCs during small signal disturbances (relatively\nsmall voltage fluctuations) are shown in Table E.2.119 Response times depend on voltage regulator gain in relation\nto system fault level and short circuit ratio, which is often set for each specific installation based on system studies.\nThe values also assume coordinated conditions between short circuit ratio and gain settings.\nTable E.2: Dynamic Performance Characteristics for STATCOMs and SVCs\nParameter Description Performance Target*\nFor a step change in voltage at the terminals of the FACTS device\u2026\nTime between the step change in voltage and the time\n< 1 cycle\nDelay Time when the resource reactive power output begins\n(< 16.66 ms)\nresponding to the change120\nTime in which the resource has reached 90 percent of the < 2-3 cycles\nRise Time\nnew steady-state reactive power output command (<33-50 ms)\nTime in which the resource has entered into, and remains\n<"}
{"rule": {"rule_id": "R_535", "source": "Table E.2: Dynamic Performance Characteristics for STATCOMs and SVCs", "entity": "ProtectionDevice", "condition": "delay_time_ms < 16.66", "action": "ALERT", "severity": "high", "explanation": "The delay time for reactive power response in STATCOM/SVC must be less than 16.66 ms to maintain dynamic performance during small voltage fluctuations."}, "chunk": "re-Disturbance Active Current (HVDC) < 250 ms*\n* The rate of recovery may be tuned, or slowed, in some systems based on interconnection studies or planning\nstudies.\nDynamic Performance Characteristics of STATCOMs and SVCs\nTypical dynamic performance characteristics for STATCOMs and SVCs during small signal disturbances (relatively\nsmall voltage fluctuations) are shown in Table E.2.119 Response times depend on voltage regulator gain in relation\nto system fault level and short circuit ratio, which is often set for each specific installation based on system studies.\nThe values also assume coordinated conditions between short circuit ratio and gain settings.\nTable E.2: Dynamic Performance Characteristics for STATCOMs and SVCs\nParameter Description Performance Target*\nFor a step change in voltage at the terminals of the FACTS device\u2026\nTime between the step change in voltage and the time\n< 1 cycle\nDelay Time when the resource reactive power output begins\n(< 16.66 ms)\nresponding to the change120\nTime in which the resource has reached 90 percent of the < 2-3 cycles\nRise Time\nnew steady-state reactive power output command (<33-50 ms)\nTime in which the resource has entered into, and remains\n<"}
{"rule": {"rule_id": "R_536", "source": "Table E.2: Dynamic Performance Characteristics for STATCOMs and SVCs", "entity": "ProtectionDevice", "condition": "rise_time_ms < 50", "action": "ALERT", "severity": "medium", "explanation": "The rise time for reactive power output in STATCOM/SVC must be less than 50 ms to reach 90% of the new steady-state command within acceptable limits."}, "chunk": "re-Disturbance Active Current (HVDC) < 250 ms*\n* The rate of recovery may be tuned, or slowed, in some systems based on interconnection studies or planning\nstudies.\nDynamic Performance Characteristics of STATCOMs and SVCs\nTypical dynamic performance characteristics for STATCOMs and SVCs during small signal disturbances (relatively\nsmall voltage fluctuations) are shown in Table E.2.119 Response times depend on voltage regulator gain in relation\nto system fault level and short circuit ratio, which is often set for each specific installation based on system studies.\nThe values also assume coordinated conditions between short circuit ratio and gain settings.\nTable E.2: Dynamic Performance Characteristics for STATCOMs and SVCs\nParameter Description Performance Target*\nFor a step change in voltage at the terminals of the FACTS device\u2026\nTime between the step change in voltage and the time\n< 1 cycle\nDelay Time when the resource reactive power output begins\n(< 16.66 ms)\nresponding to the change120\nTime in which the resource has reached 90 percent of the < 2-3 cycles\nRise Time\nnew steady-state reactive power output command (<33-50 ms)\nTime in which the resource has entered into, and remains\n<"}
