{"rule": {"rule_id": "R_162", "source": "TPL-001-5.1, Section 3.3.1.1", "entity": "PowerGeneratingModule", "condition": "voltage_pu < min_steady_state_voltage_pu or voltage_pu < min_ride_through_voltage_pu", "action": "DISCONNECT", "severity": "critical", "explanation": "Generators must be simulated to trip if bus or GSU voltages fall below known minimum steady-state or ride-through limits during contingency analysis."}, "chunk": "act of the extreme events which\nare identified by the list created in Requirement R3, Part 3.5. If the analysis\nconcludes there is Cascading caused by the occurrence of extreme events, an\nPage 6 of 32\n\n[Page 7]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nevaluation of possible actions designed to reduce the likelihood or mitigate\nthe consequences and adverse impacts of the event(s) shall be conducted.\n3.3. Contingency analyses for Requirement R3, Parts 3.1 and 3.2 shall:\n3.3.1. Simulate the removal of all elements that the Protection System and\nother automatic controls are expected to disconnect for each\nContingency without operator intervention. The analyses shall\ninclude the impact of subsequent:\n3.3.1.1. Tripping of generators where simulations show generator\nbus voltages or high side of the generation step up (GSU)\nvoltages are less than known or assumed minimum\ngenerator steady state or ride through voltage limitations.\nInclude in the assessment any assumptions made.\n3.3.1.2. Tripping of Transmission elements where relay loadability\nlimits are exceeded.\n3.3.2. Simulate the expected automatic operation of existing and planned\ndevices designed to provide"}
{"rule": {"rule_id": "R_163", "source": "TPL-001-5.1, Section 3.3.1.2", "entity": "Line", "condition": "loading_pct > relay_loadability_limit_pct", "action": "DISCONNECT", "severity": "critical", "explanation": "Transmission elements must be simulated to trip if relay loadability limits are exceeded during contingency analysis."}, "chunk": "act of the extreme events which\nare identified by the list created in Requirement R3, Part 3.5. If the analysis\nconcludes there is Cascading caused by the occurrence of extreme events, an\nPage 6 of 32\n\n[Page 7]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nevaluation of possible actions designed to reduce the likelihood or mitigate\nthe consequences and adverse impacts of the event(s) shall be conducted.\n3.3. Contingency analyses for Requirement R3, Parts 3.1 and 3.2 shall:\n3.3.1. Simulate the removal of all elements that the Protection System and\nother automatic controls are expected to disconnect for each\nContingency without operator intervention. The analyses shall\ninclude the impact of subsequent:\n3.3.1.1. Tripping of generators where simulations show generator\nbus voltages or high side of the generation step up (GSU)\nvoltages are less than known or assumed minimum\ngenerator steady state or ride through voltage limitations.\nInclude in the assessment any assumptions made.\n3.3.1.2. Tripping of Transmission elements where relay loadability\nlimits are exceeded.\n3.3.2. Simulate the expected automatic operation of existing and planned\ndevices designed to provide"}
{"rule": {"rule_id": "R_164", "source": "TPL-001-5.1, Section 4.1.1", "entity": "PowerGeneratingModule", "condition": "pulling_out_of_synchronism == True", "action": "BLOCK", "severity": "medium", "explanation": "No generating unit shall pull out of synchronism during planning event P1."}, "chunk": "lyses listed in Table 1. The studies shall be based on computer\nsimulation models using data provided in Requirement R1. [Violation Risk Factor:\nMedium] [Time Horizon: Long-term Planning]\nPage 7 of 32\n\n[Page 8]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\n4.1. Studies shall be performed for planning events to determine whether the BES\nmeets the performance requirements in Table 1 based on the Contingency list\ncreated in Requirement R4, Part 4.4.\n4.1.1. For planning event P1: No generating unit shall pull out of\nsynchronism. A generator being disconnected from the System by\nfault clearing action or by a Remedial Action Scheme is not\nconsidered pulling out of synchronism.\n4.1.2. For planning events P2 through P7: When a generator pulls out of\nsynchronism in the simulations, the resulting apparent impedance\nswings shall not result in the tripping of any Transmission system\nelements other than the generating unit and its directly connected\nFacilities.\n4.1.3. For planning events P1 through P7: Power oscillations shall exhibit\nacceptable damping as established by the Planning Coordinator and\nTransmission Planner.\n4.2. Studies shall be performed to assess the impact"}
{"rule": {"rule_id": "R_165", "source": "TPL-001-5.1, Section 4.1.3", "entity": "Grid", "condition": "power_oscillation_damping < acceptable_damping_threshold", "action": "ALERT", "severity": "medium", "explanation": "Power oscillations must exhibit acceptable damping as established by the Planning Coordinator and Transmission Planner for planning events P1 through P7."}, "chunk": "lyses listed in Table 1. The studies shall be based on computer\nsimulation models using data provided in Requirement R1. [Violation Risk Factor:\nMedium] [Time Horizon: Long-term Planning]\nPage 7 of 32\n\n[Page 8]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\n4.1. Studies shall be performed for planning events to determine whether the BES\nmeets the performance requirements in Table 1 based on the Contingency list\ncreated in Requirement R4, Part 4.4.\n4.1.1. For planning event P1: No generating unit shall pull out of\nsynchronism. A generator being disconnected from the System by\nfault clearing action or by a Remedial Action Scheme is not\nconsidered pulling out of synchronism.\n4.1.2. For planning events P2 through P7: When a generator pulls out of\nsynchronism in the simulations, the resulting apparent impedance\nswings shall not result in the tripping of any Transmission system\nelements other than the generating unit and its directly connected\nFacilities.\n4.1.3. For planning events P1 through P7: Power oscillations shall exhibit\nacceptable damping as established by the Planning Coordinator and\nTransmission Planner.\n4.2. Studies shall be performed to assess the impact"}
{"rule": {"rule_id": "R_166", "source": "TPL-001-5.1, Section 5.1.a", "entity": "Grid", "condition": "not is_stable or cascading_occurs or uncontrolled_islanding_occurs", "action": "BLOCK", "severity": "critical", "explanation": "The system must remain stable and prevent cascading failures or uncontrolled islanding during planning events."}, "chunk": "No. RD20-8-000.\nPage 19 of 32\n\n[Page 20]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nChange\nVersion Date Action\nTracking\n5.1 July 29,2020 Effective Date 7/1/2023\nPage 20 of 32\n\n[Page 21]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nTable 1 \u2013 Steady State & Stability Performance Planning Events\nSteady State & Stability:\na. The System shall remain stable. Cascading and uncontrolled islanding shall not occur.\nb. Consequential Load Loss as well as generation loss is acceptable as a consequence of any event excluding P0.\nc. Simulate the removal of all elements that Protection Systems and other controls are expected to automatically disconnect for each event.\nd. Simulate Normal Clearing unless otherwise specified.\ne. Planned System adjustments such as Transmission configuration changes and re-dispatch of generation are allowed if such adjustments\nare executable within the time duration applicable to the Facility Ratings.\nSteady State Only:\nf. Applicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator a"}
{"rule": {"rule_id": "R_167", "source": "TPL-001-5.1, Section 5.1.f", "entity": "Facility", "condition": "facility_loading_pct > facility_rating_pct", "action": "BLOCK", "severity": "high", "explanation": "Applicable facility ratings must not be exceeded under steady-state conditions."}, "chunk": "No. RD20-8-000.\nPage 19 of 32\n\n[Page 20]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nChange\nVersion Date Action\nTracking\n5.1 July 29,2020 Effective Date 7/1/2023\nPage 20 of 32\n\n[Page 21]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nTable 1 \u2013 Steady State & Stability Performance Planning Events\nSteady State & Stability:\na. The System shall remain stable. Cascading and uncontrolled islanding shall not occur.\nb. Consequential Load Loss as well as generation loss is acceptable as a consequence of any event excluding P0.\nc. Simulate the removal of all elements that Protection Systems and other controls are expected to automatically disconnect for each event.\nd. Simulate Normal Clearing unless otherwise specified.\ne. Planned System adjustments such as Transmission configuration changes and re-dispatch of generation are allowed if such adjustments\nare executable within the time duration applicable to the Facility Ratings.\nSteady State Only:\nf. Applicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator a"}
{"rule": {"rule_id": "R_168", "source": "TPL-001-5.1, Section g", "entity": "Grid", "condition": "voltage_pu < voltage_min_acceptable or voltage_pu > voltage_max_acceptable", "action": "ALERT", "severity": "high", "explanation": "System steady state voltages must remain within acceptable limits established by the Planning Coordinator and Transmission Planner."}, "chunk": "pplicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator and the Transmission Planner.\nh. Planning event P0 is applicable to steady state only.\ni. The response of voltage sensitive Load that is disconnected from the System by end-user equipment associated with an event shall not be\nused to meet steady state performance requirements.\nStability Only:\nj. Transient voltage response shall be within acceptable limits established by the Planning Coordinator and the Transmission Planner.\nPage 21 of 32\n\n[Page 22]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nNon-\nInterruption of\nConsequential\nCategory Initial Condition Event 1 Fault Type 2 BES Level 3 Firm Transmission\nLoad Loss\nService Allowed 4\nAllowed\nP0\nNo Normal System None N/A EHV, HV No No\nContingency\nLoss of one of the following:\n1. Generator\nP1\n2. Transmission Circuit 3\u00d8\nSingle Normal System EHV, HV No9 No12\n3. Transformer5\nContingency\n4. Shunt Device6\n5. Single Pole of a DC line SLG\n1. Opening of a line section w/o a\nN/A EHV, HV No9 No12\nfault 7\nEHV No9 No\n2. Bus Sectio"}
{"rule": {"rule_id": "R_169", "source": "TPL-001-5.1, Section j", "entity": "Grid", "condition": "voltage_pu < voltage_transient_min_acceptable or voltage_pu > voltage_transient_max_acceptable", "action": "ALERT", "severity": "high", "explanation": "Transient voltage response must remain within acceptable limits established by the Planning Coordinator and Transmission Planner."}, "chunk": "pplicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator and the Transmission Planner.\nh. Planning event P0 is applicable to steady state only.\ni. The response of voltage sensitive Load that is disconnected from the System by end-user equipment associated with an event shall not be\nused to meet steady state performance requirements.\nStability Only:\nj. Transient voltage response shall be within acceptable limits established by the Planning Coordinator and the Transmission Planner.\nPage 21 of 32\n\n[Page 22]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nNon-\nInterruption of\nConsequential\nCategory Initial Condition Event 1 Fault Type 2 BES Level 3 Firm Transmission\nLoad Loss\nService Allowed 4\nAllowed\nP0\nNo Normal System None N/A EHV, HV No No\nContingency\nLoss of one of the following:\n1. Generator\nP1\n2. Transmission Circuit 3\u00d8\nSingle Normal System EHV, HV No9 No12\n3. Transformer5\nContingency\n4. Shunt Device6\n5. Single Pole of a DC line SLG\n1. Opening of a line section w/o a\nN/A EHV, HV No9 No12\nfault 7\nEHV No9 No\n2. Bus Sectio"}
{"rule": {"rule_id": "R_170", "source": "TPL-001-5.1, Section g (P0)", "entity": "Grid", "condition": "is_transient_state == true", "action": "ALERT", "severity": "medium", "explanation": "Planning event P0 applies to steady state only, implying transient deviations are not covered under this specific steady-state performance requirement."}, "chunk": "pplicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator and the Transmission Planner.\nh. Planning event P0 is applicable to steady state only.\ni. The response of voltage sensitive Load that is disconnected from the System by end-user equipment associated with an event shall not be\nused to meet steady state performance requirements.\nStability Only:\nj. Transient voltage response shall be within acceptable limits established by the Planning Coordinator and the Transmission Planner.\nPage 21 of 32\n\n[Page 22]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nNon-\nInterruption of\nConsequential\nCategory Initial Condition Event 1 Fault Type 2 BES Level 3 Firm Transmission\nLoad Loss\nService Allowed 4\nAllowed\nP0\nNo Normal System None N/A EHV, HV No No\nContingency\nLoss of one of the following:\n1. Generator\nP1\n2. Transmission Circuit 3\u00d8\nSingle Normal System EHV, HV No9 No12\n3. Transformer5\nContingency\n4. Shunt Device6\n5. Single Pole of a DC line SLG\n1. Opening of a line section w/o a\nN/A EHV, HV No9 No12\nfault 7\nEHV No9 No\n2. Bus Sectio"}
{"rule": {"rule_id": "R_171", "source": "TPL-001-5.1, Section i", "entity": "Load", "condition": "load_disconnected == true and used_for_steady_state_compliance == true", "action": "ALERT", "severity": "medium", "explanation": "Voltage sensitive load disconnected by end-user equipment cannot be counted towards meeting steady state performance requirements."}, "chunk": "pplicable Facility Ratings shall not be exceeded.\ng. System steady state voltages and post-Contingency voltage deviations shall be within acceptable limits as established by the Planning\nCoordinator and the Transmission Planner.\nh. Planning event P0 is applicable to steady state only.\ni. The response of voltage sensitive Load that is disconnected from the System by end-user equipment associated with an event shall not be\nused to meet steady state performance requirements.\nStability Only:\nj. Transient voltage response shall be within acceptable limits established by the Planning Coordinator and the Transmission Planner.\nPage 21 of 32\n\n[Page 22]\nTPL-001-5.1 \u2014 Transmission System Planning Performance Requirements\nNon-\nInterruption of\nConsequential\nCategory Initial Condition Event 1 Fault Type 2 BES Level 3 Firm Transmission\nLoad Loss\nService Allowed 4\nAllowed\nP0\nNo Normal System None N/A EHV, HV No No\nContingency\nLoss of one of the following:\n1. Generator\nP1\n2. Transmission Circuit 3\u00d8\nSingle Normal System EHV, HV No9 No12\n3. Transformer5\nContingency\n4. Shunt Device6\n5. Single Pole of a DC line SLG\n1. Opening of a line section w/o a\nN/A EHV, HV No9 No12\nfault 7\nEHV No9 No\n2. Bus Sectio"}
{"rule": {"rule_id": "R_172", "source": "N/A (Text Fragment)", "entity": "Load", "condition": "planned_non_consequential_load_loss_mw > 75", "action": "BLOCK", "severity": "critical", "explanation": "Planned Non-Consequential Load Loss must not exceed 75 MW for US registered entities."}, "chunk": "ss is to minimize the likelihood and magnitude of Non-Consequential Load Loss following planning events.\nIn limited circumstances, Non-Consequential Load Loss may be needed throughout the planning horizon to ensure that BES performance\nrequirements are met. However, when Non-Consequential Load Loss is utilized under footnote 12 within the Near-Term Transmission\nPlanning Horizon to address BES performance requirements, such interruption is limited to circumstances where the Non-Consequential Load\nLoss meets the conditions shown in Attachment 1. In no case can the planned Non-Consequential Load Loss under footnote 12 exceed 75 MW\nfor US registered entities. The amount of planned Non-Consequential Load Loss for a non-US Registered Entity should be implemented in a\nmanner that is consistent with, or under the direction of, the applicable governmental authority or its agency in the non-US jurisdiction.\n13. For purposes of this standard, non-redundant components of a Protection System to consider are as follows:\na. A single protective relay which responds to electrical quantities, without an alternative (which may or may not respond to electrical\nquantities) that provides comparable Norm"}
